"序
号",检查内容,检查标准,结果,备注
,"录累计仪表；
4 车间内管道末端宜设放空管；
5 接至用氢设备的支管，应设切断阀，有
明火的用氢设备还应设阻火器。",,,
42,"氢气充（灌）装站、供氢站、实瓶间、空
瓶间宜布置在厂区边缘部分。","GB4962-2008
第4.1.4条",符合,"制氢、加氢装置区布
置在厂区西侧相对边
缘部分。"
43,"氢气使用区域应通风良好。保证空气中氢
气最高含量不超过1%（体积）。采用机械
通风的建筑物，进风口应设在建筑物下
方，排风口设在上方。","GB4962-2008
第4.1.5条",符合,"制氢、加氢装置区通
风良好，"
44,"建筑物顶内平面应平整，防止氢气在顶部
凹处积聚。建筑物顶部或外墙上问应设气
窗或排气孔。排气孔应设在最高处，并朝
向安全地带。","GB4962-2008
第4.1.6条",符合,顶部不易积聚。
45,"氢气有可能积聚处或氢气浓度可能增加
处宜设置固定式可燃气体检测报警仪，可
燃气体检测报警仪应设在监测点（释放
源）上方或厂房顶端，其安装高度宜高出
释放源0.5m—2m且周围留有不小于0.3m
的净空，以便对氢气浓度进行监测。","GB4962-2008
第4.1.7条",符合,"制氢、加氢装置区设
有氢气浓度报警器。"
46,"禁止将氢气系统内的氢气排放在建筑物
内部。","GB4962-2008
第4.1.9条",符合,排出室外。
47,"氢气储存容器应与氧气、压缩空气、卤素、
氧化剂及其他助燃气瓶隔离存放。","GB4962-2008
第4.1.10条",符合,"氢气储罐单独设置在
室外。"
48,"供氢站的耐火等级不应低于二级，应为独
立的单层建筑，不得在建筑物的地下室、
半地下室设供氢站，并按 GB50016 的规
定对站内的爆炸危险场所设置泄压设施。
当实瓶数量不超过 60 瓶或占地面积不超
过500m2时，可与耐火等级不低于二级的
用氢厂房或与耐火等级不低于二级的非
明火作业的丁、戊类厂房毗连，但毗连的
墙应为无门、窗及洞的防火墙。","GB4962-2008
第4.1.11条",符合,"制氢装置区为半敞开
式结构，通风良好，
主体框架。"
49,"按GB2894的规定在供氢站、氢气罐、充
（灌）装站和汇流排间周围设置安全标
识。","GB4962-2008
第4.1.16条",符合,"制氢车间、氢气罐周
围设置了安全标识。"
50,"氢气管道应采用无缝金属管道，禁止使用
铸铁管到，管道的连接应采用焊接或其他
有效防止氢气泄漏的连接方式。管道应采
用密封性能号的门和附件，管道上的法
兰、垫片的选择应符合 GB50177-2005 中
表12.0.4的规定。管道之间不宜采用螺纹
密封连接，氢气管道与附件连接的密封
垫，应采用不锈钢、有色金属、聚四氟乙
烯或氟橡胶材料，禁止使用生料带或其他
绝缘材料作为密封手段。","GB4962-2008
第4.4.4条",符合,"采用无缝有色金属管
道连接，采用标准的
密封件。"
