"序
号",主要危险因素,危害后果
3,可燃物料卸料泵不符合防爆要求。,"可燃物料装卸泵应符合防爆要求，否则会
导致火灾、爆炸事故。"
4,酸、碱性物料卸料泵不符合耐腐蚀要求。,"酸、碱性物料装卸泵应符合耐腐蚀要求，
且其填料函或机械密封周围，宜设置安全
护罩，以防止物料泄漏导致灼烫事故。"
5,可燃物料槽车未设置专用静电接地装置。,"可燃物料在运输过程中会产生大量静电，
装卸前应将其导除，否则可能因静电放电
导致火灾、爆炸事故。"
6,"机泵超温超压运转，泵体、密封渗漏，操作
失误等。",引起跑料、着火及机泵损坏等事故。
五,不安全行为,
1,"不注意设备设施的维修、保养与检测，导致
罐区基础设施、储罐、储罐安全装置、电气
设施、防雷防静电设施、消防设施等发生故
障、失去效用。",发生泄漏或中毒、火灾、爆炸。
2,"违章引入点火源：如在罐区不按动火程序违
章动火作业，在罐区作业时吸烟，机动车辆
不采取防火措施即进入罐区；违章使用不符
合防爆要求的电气设施；未采用按规定流速
设计、安装的机泵，临时使用其它机泵，物
料输送流速过大，在输送过程中产生静电；
或临时接管，从储罐上部喷溅式进料，产生
静电并放电；使用易产生火花的工具、穿戴
有铁件的衣物和鞋子、穿戴易静电放电的化
纤衣物等在罐区作业等。",点火源遇可燃液体，发生火灾、爆炸。
3,"不按规定的装料系数灌装，使储罐超装，液
相上空未留足够的气相空间。",储罐易因内压发生变形、胀裂。
4,"违章作业造成跑料、冒料：如进料时不注意
储罐液位及高液位报警信号，造成跑料、冒
料；卸料时，汽车不按规定熄火，车辆移动
拉断料管，造成泄漏等。",发生泄漏或中毒、火灾、爆炸。
