"序
号","设备
编号","报警设定值
（H/L）",,"联锁设定值
（HH/LL）",,联锁对应动作
23,101-R601,H,102℃,HH,105℃,"联锁关闭蒸汽切断阀（XV-101-R601-01）、关闭蒸汽调
节阀（TV-101-R601-01）。"
24,,H,0.15MPa,HH,0.18MPa,
25,101-R603,H,102℃,HH,105℃,"联锁关闭蒸汽切断阀（XV-101-R603-01）、关闭蒸汽调
节阀（TV-101-R603-01）。"
26,,H,0.15MPa,HH,0.18MPa,
27,"101-V410-
1",H,1.50m,HH,1.60m,联锁关闭甲苯切断阀（XV-101-V410-1-01）
28,"101-V410-
2",H,1.50m,HH,1.60m,联锁关闭甲苯切断阀（XV-101-V410-2-01）
29,101-V408,H,0.70m,HH,0.80m,联锁关闭甲醇切断阀（XV-101-V408）
30,101-V601,H,1.50m,HH,1.60m,联锁关闭甲苯切断阀（XV-101-V601-01）
31,101-V602,H,0.75m,HH,0.80m,联锁关闭甲醇切断阀（XV-101-V602-01）
32,101-V603,H,0.90m,HH,1.00m,联锁关闭甲醇切断阀（XV-101-V603-01）
33,101-V401,H,1.00m,HH,1.05m,联锁关闭甲苯切断阀（XV-101-V401-01）
34,101-V501,H,1.75m,HH,1.80m,联锁关闭甲醇母液切断阀（XV-101-V501-01）
35,101-V504,H,1.73m,HH,1.75m,联锁关闭废水切断阀（XV-101-V504-01）
36,101-V403,H,1.20m,HH,1.30m,联锁关闭甲苯切断阀（XV-101-V403-01）
37,101-V404,H,1.20m,HH,1.30m,"联锁关闭甲苯切断阀（XV-101-V404-01和
XV-101-V404-02）"
38,101-V405,H,1.20m,HH,1.30m,联锁关闭甲苯切断阀（XV-101-V405-01）
39,"101-V503-
1",H,1.90m,HH,2.00m,联锁关闭甲醇切断阀（XV-101-V503-1-01）
40,"101-V503-
2",H,1.90m,HH,2.00m,联锁关闭甲醇切断阀（XV-101-V503-2-01）
8号楼、9号楼、13号楼一车间蒸馏釜DCS,,,,,,
1,18214-5,H,110℃,HH,115℃,联锁关闭蒸汽进切断阀XV_18214_5_01
2,,H,0.08MPa,HH,0.100MPa,
3,18214-6,H,110℃,HH,115℃,联锁关闭蒸汽进切断阀XV_18214_6_01
4,,H,0.08MPa,HH,0.100MPa,
5,18214-7,H,110℃,HH,115℃,联锁关闭蒸汽进切断阀XV_18214_7_01
6,,H,0.08MPa,HH,0.100MPa,
7,18214-8,H,110℃,HH,115℃,联锁关闭蒸汽进切断阀XV_18214_8_01
8,,H,0.08MPa,HH,0.100MPa,
9,18218-3,H,140℃,HH,145℃,"联锁关闭蒸汽进切断阀XV_18218_3_01，联锁关闭夹
套蒸汽进调节阀TV_18218_3_01"
10,,H,0.08MPa,HH,0.100MPa,
11,,H,850mm,HH,870mm,
12,18218-4,H,140℃,HH,145℃,"联锁关闭蒸汽进切断阀XV_18218_4_01，联锁关闭夹
套蒸汽进调节阀TV_18218_4_01"
13,,H,0.08MPa,HH,0.100MPa,
14,,H,850mm,HH,870mm,
15,18201-5,H,130℃,HH,135℃,"联锁关闭蒸汽进切断阀XV_18201_5_01，联锁关闭夹
套蒸汽进调节阀TV_18201_5_01"
16,,H,0.08MPa,HH,0.100MPa,
17,18201-6,H,130℃,HH,135℃,"联锁关闭蒸汽进切断阀XV_18201_6_01，联锁关闭夹
套蒸汽进调节阀TV_18201_6_01"
18,,H,0.08MPa,HH,0.100MPa,
