5,"采用氯系、臭氧（双氧水）做氧化剂时，
加药系统、储存设施应符合防火防爆要
求。","GB50684-2011
第5.9.7条",——,不涉及。
6,"厌氧反应器、沼气储存和输送系统采用
的电气设备应采取防爆措施。","GB50684-2011
第6.1.6条",符合,"厌氧水解池输送泵配
置防爆电机。"
7,"加药间应设通风设施，并应根据制备、
储存、使用药剂的种类和性质，采取相
应的防毒、防爆、防火措施。","GB50684-2011
第12.3.6条",符合,"加药间已设置通风设
施。"
8,"污水处理构筑物应设置栏杆、防滑梯等
安全设施。高架处理构筑物还应设置避
雷设施。","GB50684-2011
第12.3.7条",符合,"废水处理区已设栏杆
和避雷设施。"
9,"其他：加药间、污水处理建构筑物等，
应根据使用、储存、产生物质的危险性，
设置相应的检测仪表和报警装置。","GB50684-2011
第12.4.6",符合,"已按设计要求设置气
体探头。"
10,"污泥处理区域、沼气鼓风机房、沼气锅
炉房等地严禁烟火，并严禁违章明火作
业。","CJJ60-2011 第
2.2.5条",符合,"有严格的管理制度和
标志。"
11,"水处理构筑物、堰口、池壁应保持清洁
完好。","CJJ60-2011
第2.1.10条",符合,检查时清洁完好。
12,"具有有害气体、易燃气体、异味、粉尘
和环境潮湿的场所应进行强制通风，确
保安全。","CJJ60-2011
第2.2.26条",符合,检查时符合要求。
13,"有符合规定的各岗位工序的安全操作
规程。",CJJ60-2011,符合,"有明确的安全操作规
程。"
14,"生化处理池、沉淀池完好投用，及时检
修，管线完好。",/,符合,检查时完好。
15,"明渠接入管道处应设置栅栏；和管道连
接处应设土墙或其他衔接设备。",/,符合,无明渠。
16,"走台、梯子、平台、栏杆等符合规定要
求。",/,符合,防护设施齐全。
17,中和池加酸、加碱必须带好防护用品。,GB39800.2-2020,符合,具有相应操作制度。
