"序
号",文件要求重点监控工艺参数,采取措施
一,裂解制氢,
1,"重点监控工艺参数：裂解炉进料流量；裂解炉
温度；引风机电流；燃料油进料流量；稀释蒸
汽比及压力；燃料油压力；机组控制、锅炉控
制等。","安装了自动化安全控制系统，采用
PLC(西门子 S7-300)控制系统。该自动
化控制系统对制氢装置的温度、压力以
及加氢反应釜的温度、压力、搅拌状态
进行监控，实现制氢装置和加氢反应釜
温度、压力的超限报警和联锁切断。当
制氢装置的温度、压力过高时，关闭进
料泵停止进料；当加氢反应釜温度、压
力过高时或搅拌异常时，关夹套蒸汽、
开夹套循环水、关物料和氢气进料。"
2,"安全控制的基本要求：裂解炉进料压力、流量
控制报警与联锁；紧急裂解炉温度报警和联锁；
紧急冷却系统；紧急切断系统；反应压力与压
缩机转速控制；锅炉的熄火保护；机组相关控
制；可燃与有毒气体检测报警装置等。",
3,"宜采用的控制方式：将引风机电流与裂解炉进
料阀、燃料油进料阀、稀释蒸汽阀之间形成联
锁关系，一旦引风机故障停车，则裂解炉自动
停止进料并切断燃料供应，但应继续供应稀释
蒸汽，以带走炉膛内的余热。将燃料油压力与
燃料油进料阀、裂解炉进料阀之间形成联锁关
系，燃料油压力降低，则切断燃料油进料阀，
同时切断裂解炉进料阀。分离塔应安装安全阀
和放空管，低压系统与高压系统之间应有逆止
阀并配备固定的氮气装置、蒸汽灭火装置。将
裂解炉电流与锅炉给水流量、稀释蒸汽流量之
间形成联锁关系；一旦水、电、蒸汽等公用工
程出现故障，裂解炉能自动紧急停车。在装置
存在可燃气体、有毒气体泄漏的部位设置可燃
气体报警仪和有毒气体报警仪。",
二,加氢工艺,
1,"重点监控工艺参数：加氢反应釜温度、压力、
搅拌速率、氢气流量；反应物质的配料比；系
统氧含量；冷却水流量等。","安装了自动化安全控制系统，采用
PLC(西门子 S7-300)控制系统。该自动
化控制系统对制氢装置的温度、压力以
及加氢反应釜的温度、压力、搅拌状态
进行监控，实现制氢装置和加氢反应釜
温度、压力的超限报警和联锁切断。当
制氢装置的温度、压力过高时，关闭进
料泵停止进料；当加氢反应釜温度、压"
2,"安全控制的基本要求：温度和压力的报警和联
锁；反应物料的比例控制和联锁系统；紧急冷
却系统；搅拌的稳定控制系统；氢气紧急切断
系统；加装安全阀、爆破片等安全设施；氢气
检测报警装置等。",
