"序
号",检查内容,检查标准,结果,备注
25,"甲醇转化制氢系统，应设有下列装置：
1 原料甲醇及脱盐水的储存、输送装置；
2 甲醇转化反应器及其辅助装置，如加热
炉或加热器、热回收设备等；
3 变压吸附提纯氢装置。","GB50177-2005
第4.0.6条",符合,"甲醇裂解制氢设甲醇
及脱盐水的储存、输
送装置、醇转化反应
器及其辅助装置、变
压吸附提纯氢装置。"
26,"氢气站、供氢站一般采用气态储存氢气，
主要有高、中、低压氢气罐。","GB50177-2005
第4.0.9条",符合,设氢气储罐。
27,"氢气站、供氢站的氢气罐安全设施设置，
应符合下列规定：
1 应设有安全泄压装置，如安全阀等；
2 氢气罐顶部最高点，应设氢气放空管；
3 应设压力测量仪表；
4 应设氮气吹扫置换接口。","GB50177-2005
第4.0.10条",符合,"氢气罐设有安全阀等
设施。氢气罐顶部最
高点设氢气放空管。
设压力表、氮气吹扫
置换接口。"
28,"各类制氢系统中，设备及其管道内的冷凝
水，均应经各自的专用疏水装置或排水水
封排至室外。水封上的气体放空管，应分
别接至室外安全处。","GB50177-2005
第4.0.11条",符合,满足要求。
29,"各类制氢系统中的氢气纯化设备，应根据
纯化前后的氢气压力、纯度及杂质含量和
纯化用材料的品种、活化与再生方法等确
定。","GB50177-2005
第4.0.12条",符合,满足要求。
30,"各类制氢系统、供氢系统，均应设有含氧
量小于0.5％的氮气置换吹扫设施。","GB50177-2005
第4.0.15条",符合,氮气质量满足要求。
31,"氢气站内应将有爆炸危险的房间集中布
置。有爆炸危险房间不应与无爆炸危险房
间直接相通。必须相通时，应以走廊相连
或设置双门斗。","GB50177-2005
第6.0.5条",符合,"氢气站内控制室与生
产装置区分开布置，
设有单独向外的安全
疏散出入口。"
32,"氢气罐不应设在厂房内。在寒冷地区，湿
式氢气罐和固定容积含湿氢气罐底部，应
采取防冻措施。","GB50177-2005
第6.0.16条",符合,氢气罐布置在室外。
