"序
号",检查内容,检查依据,实际情况,"检查
结果"
一、危险化学品重大危险源监控预警系统一般要求,,,,
1,"重大危险源（储罐区、库区和生产场所）
应设有相对独立的安全监控预警系统，
相关现场探测仪器的数据宜直接接入到
系统控制设备中，系统应符合本标准的
规定；","AQ3035-2010
第4.2条","构成重大危险源的生
产装置设有自动化安
全控制系统。",符合
2,"系统中的设备应符合有关国家法规或标
准的规定，按照经规定程序批准的图样
及文件制造和成套，并经国家权威部门
检测检验认证合格；",,"采用有资质单位的自
控系统设备。",符合
3,"系统所用设备应符合现场和环境的具体
要求，具有相应的功能和使用寿命。在
火灾和爆炸危险场所设置的设备，应符
合国家有关防爆、防雷、防静电等标准
和规范的要求；",,"监控设备符合现场和
环境要求，爆炸危险区
域内采用防爆电气。",符合
4,"控制设备应设置在有人值班的房间或安
全场所；",,控制室有人值班。,符合
5,"系统报警等级的设置应同事故应急处置
与救援相协调，不同级别的事故分别启
动相对应的应急预案。",,有专项应急预案。,符合
6,"生产、使用溴素的企业应距离人员密集
公共场所不小于100m，贮存区距离人员
密集场所不小于200 m。","DB33/T2531-
2022","人员密集公共场所距
离符合要求。",符合
7,"溴素生产、使用、贮存、运输、经营的
单位相关从业人员，应经专业培训，考
核合格方可上岗操作。",,"应经专业培训，经考核
上岗。",符合
8,"溴素生产、使用、贮存、运输、经营的
负责人（含技术人员）、安全管理人员以
及班组长，应熟练掌握工艺过程和设备
性能，具备溴素泄漏的处置能力。",,"企业相关装置运行多
年，使用熟练，应急处
置办法熟悉。",符合
9,"溴素不应存放于地下室，存放温度不应
在-5 ℃以下，溴素存放区域应提供足够
的照明。",,"设在地面上，存放温
度、照明良好",符合
10,"生产、使用、贮存溴素过程中产生的尾
气，应经纯碱吸收处理，并达标排放。",,"已设置尾气处理设施，
达标排放。",符合
