气主要来自于原料贮存和物料运输、固液分离等过程。
2.废气处理
工艺废气：企业废气主要为氯化氢、甲苯、乙酸乙酯、四氢呋喃、丙酮、溴素、
甲醇、乙醇等有机污染物及污水站、固废堆房等废气。现有企业委托江苏瑞鼎环境科
技有限公司进行设计建设的一套蓄热式氧化装置（RTO），设计风量为30000m3/h。
3.废气处理达标情况
根据浙江绿安检测技术有限公司的检测报告可知企业 RTO 总排口颗粒物、非甲
烷总烃、甲苯、氯苯、丙酮、乙酸乙酯、氯化氢、臭气浓度等污染物指标均符合相应
的排放标准限制。
经过对废气处理设施进行全面的检查、梳理，企业的废气处理设施不存在未经政
府主管部门批准擅自停运废气处理设施的情况，所有的废气处理设施均正常运行，且
持续、稳定达标排放。
企业的废气处理系统中，尾气管道低点设置了排液口；尾气总管设置了 DN400
的泄爆片；喷淋液设置有翻板液位计，企业定期巡查；喷淋塔装有在线 pH 计；尾气
管道采用导静电材料，法兰、阀门设置静电跨接；尾气管道设置 VOC 检测器，并且
设置泄漏报警。
1.10.8.3 RTO
厂区西北部设有蓄热式高温焚烧炉（RTO）装置，以管道天然气（城镇燃气）为
燃料，用于处理生产中的有机废气，该 RTO装置由江苏瑞鼎环境科技有限公司设计
安装，用于处理生产中的有机废气，设计的处理风量为 30000m3/h，处理废气中 VOC
浓度约1500-3500mg/m3，氧化温度800～900℃。
1）本项目RTO废气处理工艺流程为：车间排放的有机废气先经阻火器后进蓄热
室预热到 683-780℃左右，然后进入热氧化室充分氧化分解，烟气温度达到 850℃左右，
尾气中的有机成分完全氧化分解，根据热量平衡情况，产生的大部分烟气再进入另一
组蓄热室，与蓄热陶瓷填料进行换热，另一小部分烟气进入余热锅炉换热，换热后的
烟气汇合进入二级喷淋洗涤除酸脱雾后经烟囱最终排放到大气。RTO 共设三个蓄热
室，三个蓄热室呈一字形布置，可自动定期轮流切换三个蓄热室的工作状态。该装置
系统可实现30000m3/h的尾气能够安全、稳定地氧化处理。
废气管道设置防爆门，防止炉膛回火出现的异常情况，引发尾气系统气爆情况下，
及时泄压，保护主体设备和炉墙免受冲击损坏。
