温度和压力加以监测。为保证废气处理系统的正常运行，通过采集与传输温度、压力
的参数变化信号来达到自控氧化与自控连锁的安全保护功能；
②系统安装停电保护、过载保护、线路故障保护和误操作等安全保护装置，所有
电气设备均可靠接地，保证系统在特殊情况下的安全性；
③系统设有保护接地控制系统的接地分为两部分：保护地（交流地）和屏蔽地（直
流地）。控制系统接地的目的就是为了当进入控制系统的信号、供电电源或设备本身
出现问题时，有效地接地系统可承受过载电流，并迅速将其导入大地，为系统提供屏
蔽层，消除电子噪声干扰；
④废气在炉膛内经过复杂的物理化学反应，使废气中的有机物质彻底分解销毁。
RTO内衬陶瓷纤维，最外层以钢板保护层，炉体外壁与环境温升不超过 60℃；
⑤热氧化室设有热电偶，及时反映室内温度，便于及时调节燃料量。
⑥由于废气浓度不稳定，通过设定 RTO 出口温度值与余热锅炉旁通阀联动，通
过调节风门开度，使RTO 装置出口温度值保持 80℃左右，最大限度地维持热能平衡。
⑦废气管道装有阻火器和爆破片，防止炉膛回火引发的废气管路压力过高，起到
瞬间泄压作用，保证RTO 的安全运行。
⑧废气进蓄热室预热前的管道上装有阻火器，防止回火引起爆燃。
⑨安装显示仪器仪表配套 UPS 应急电源，以防突然断电时对仪器仪表的监控。
1.10.8.4 固废处理系统
本项目车间危废产生后，经危废运输人员按照要求将危废密封包装后运输到危废
仓库内。再由危废管理人员将危废入库按指定位置摆放，进行数量登记，并在固废包
装表面粘贴危废标签。危废入库后，危废管理人员联系有资质的危险废物单位进行处
置。
本项目危废仓库独立、密闭，上锁防盗，仓库内有安全照明设施和观察窗口；地
面与裙脚用坚固、防渗的材料建造，建筑材料与危险废物相容，仓库内有气体导出装
置，引入RTO；危废和一般固废不混存，入库时已经按照，酸、碱性，固、液体，氧
化、还原性等相关性质进行了不同废物分开存放并设置隔断隔离；装载液体、半固体
危险废物的容器内有足够空间，容器顶部与液体表面之间保留有足够的空间。用以存
浙江泰鸽安全科技有限公司编制 131
