爆炸的事故。减压蒸馏设备温度较高，因内部压力低于常压，一旦吸入空气，可能引
起易燃物料着火或爆炸。减压蒸馏过程中真空泵未安装单向阀，突然停泵会造成空气
倒入设备内，可能引起易燃物料着火或爆炸。减压蒸馏过程中操作顺序颠倒（正确顺
序是开真空泵、冷冻，再开蒸汽），物料会吸入真空泵，可能引起冲料，使设备受压
甚至爆炸。易燃液体减压蒸馏排气管设置位置不合适，未安装阻火器，可能引起火灾、
爆炸事故。
3）在进行溶剂精馏回收过程中，如未严格控制加热温度、蒸汽压力、进料量、
回流比、液位等重要参数，就有可能造成液泛、冲塔、淹塔等事故，塔内易燃物料泄
漏，遇激发能源引发火灾、爆炸。溶剂精馏过程中若塔釜液位过高，严重时会超过挥
发管甚至淹塔，塔釜液位低可能造成再沸器严重结焦、不能产生气相，无法进行正常
精馏操作。影响塔内上升蒸汽速度的主要因素是蒸发器的加热量，在釜温保持稳定的
情况下，加热量增加，塔内上升蒸汽速度加大；加热量减小，塔内上升蒸汽速度减小，
若加热量的调节范围过大、过猛，有可能造成液泛或漏液。精馏操作时未严格控制精
馏终点，就有可能导致精馏塔釜物料蒸干。精馏系统内的蒸汽管道如压力计、安全阀
失灵有可能因超压引起容器和管道的爆裂，引起火灾、爆炸事故。
4）溶剂蒸馏、精馏回收操作过程中，如冷却系统出现故障、工作不正常，导致
蒸馏、精馏所需要的冷却介质中断，不能保证冷却介质传热温度，会使蒸馏釜、精馏
塔系统内压力升高，放空量加大，未凝的危险气体外逸排空，就有可能导致火灾、爆
炸事故。
5）高温精馏时系统内突然漏入冷却水，导致水迅速汽化引起系统内压力突然增
高，导致物料冲出或超压爆炸。精馏系统内如有冷凝水未排尽，在下次开工生产时，
通入蒸汽将发生水击，可能造成设备损坏。
6）蒸馏、精馏过程某一指标或某一环节出现偏差，都会干扰整个蒸馏、精馏系
统的平衡，导致事故发生。如蒸馏、精馏控制温度过高，易出现超压爆炸、冲料的危
险，甚至使操作失控而引起爆炸。蒸馏、精馏设备的出口管道被凝结、堵塞，会造成
设备内压力升高，发生火灾爆炸。
7）本项目待蒸馏、精馏母液中若含有杂质，如果这些杂质在蒸馏、精馏过程中
发生化学反应或本身具有不稳定性，可能发生火灾、爆炸事故。
8）大多数易燃液体在设备、管道内高速流动会产生静电且易积聚，如设备、管
道未设置静电接地装置，静电未能及时导除，可能因放电产生电火花，进而引起火灾、
浙江泰鸽安全科技有限公司编制 237
