艺目录和调整首批重点监管危险化工工艺中部分典型工艺的通知》（安监总管三
〔2013〕3 号）进行辨识，本项目涉及的甲醇裂解制氢工艺、加氢工艺（亚氨基二苄
加氢）属于重点监管的危险化工工艺。
根据《国家安全监管总局关于公布首批重点监管的危险化学品名录的通知》（安
监总管三[2011]95 号）、《国家安全监管总局关于公布第二批重点监管危险化学品名录
的通知》（安监总管三〔2013〕12 号）进行辨识，本项目生产中涉及到重点监管的危
险化学品包括：氢、甲苯、甲醇、乙酸乙酯、氯苯、三氯甲烷（另有天然气仅作为
RTO燃料）。
1）依据《化工和危险化学品生产经营单位重大生产安全事故隐患判定标准（试
行）》（安监总管三[2017]121 号）文件的要求，企业在厂区西南角设置全厂集中控制
室，可实施远传操控和记录，设有制氢装置、加氢装置、溴化装置、储罐区的紧急停
车按钮；
2）企业对 IDB（亚氨基二苄）的制氢装置、加氢装置安装了自动化安全控制系
统，采用PLC（西门子 S7-300）控制系统，系统的控制范围从制氢甲醇进料至加氢反
应结束出料，数据传送至厂区西南角的全厂集中控制室，人员在控制室进行操控。该
自动化控制系统对制氢装置的温度、压力以及加氢反应釜的温度、压力、搅拌状态进
行监控，实现制氢装置和加氢反应釜温度、压力的超限报警和联锁切断。当制氢装置
的温度、压力过高时，关闭进料泵停止进料；当加氢反应釜温度、压力过高时或搅拌
异常时，关夹套蒸汽、开夹套循环水、关物料和氢气进料。
3）企业对甲类罐区（涉及到甲苯、甲醇等重点监管的危险化学）安装了自动化
安全控制系统，采用DCS(ABB WinCS)控制系统。甲类罐区内储罐安装了高低液位报
警、紧急切断连锁装置，当储罐液位过高时关闭物料输送泵和泵进口切断阀；当储罐
液位过低时关闭物料输送泵和储罐出口切断阀。
4）企业对构成重大危险源的 14号楼（10-甲氧基亚氨芪溴化车间）的溴素罐和溴
化装置安装了自动化安全控制系统，采用 DCS(ABB WinCS)控制系统，系统的控制范
围包括槽车卸料、溴素槽出料、溴化反应、蒸馏、应急处置五个节点。该自动化安全
控制系统对溴素罐的温度、压力、液位以及溴化反应釜的温度、压力、搅拌状态、溴
素的滴加进行监控，实现溴素罐温度、压力、液位以及溴化反应釜温度、压力的超限
报警和联锁切断。当溴素罐温度、压力、液位过高时，停止溴素罐进料；当溴化反应
釜温度、压力过高时或搅拌异常时，关夹套蒸汽、开夹套循环水、关溴素进料。
浙江泰鸽安全科技有限公司编制 53
