《加强化工安全仪表系统管理的指导意见》（安监总管三〔2014〕116 号）等相关文件
的要求，企业委托天津保泰安全技术服务有限公司对 IDB（亚氨基二苄）产品的制氢、
加氢装置开展了HAZOP 分析和SIL（安全完整性等级）定级（LOPA）分析，及验证
评估。SIL定级情况为：
①对制氢装置的 13 条 SIF 回路进行了 SIL 定级分析，其中 5 条 SIF 回路无 SIL
等级要求；3条SIF回路为 SILa级（可以通过 DCS 实现）；5条SIF回路为 SIL1 级（必
须通过SIS 实现）。
②对加氢装置的20条SIF回路进行了SIL定级分析，其中20条SIF回路均为SIL1
级（必须通过SIS 实现）。
本项目 14号楼构成重大危险源。根据《加强化工安全仪表系统管理的指导意见》
（安监总管三〔2014〕116 号）等相关文件的要求，企业委托天津保泰安全技术服务
有限公司对该车间的溴素罐和溴化装置开展了 HAZOP 分析和SIL（安全完整性等级）
定级（LOPA）分析，及验证评估。SIL定级情况为：对溴素罐和溴化装置的 10条SIF
回路进行了 SIL 定级分析，其中 8 条 SIF 回路为 SILa 级（可以通过 DCS 实现）；其
中溴素罐的2条SIF回路为 SIL1 级（必须通过 SIS 实现）。
在上述 HAZOP 和 SIL定级（LOPA）分析基础上，找出了主要控制点，由山东富
海石化工程有限公司进行 SIS 系统设计，并由其进行设计确认。由杭州兴元安装有限
公司进行设备安装，并由其进行调试。
SIS 系统主要对制氢装置增加了温度、压力、进料泵联锁；IDB（亚氨基二苄）
产品的加氢反应装置增加独立的温度、压力、搅拌状态、循环水、蒸汽阀门、蒸汽疏
水阀、物料进料阀、氢气进料阀联锁；对溴素罐增加了独立的液位、进料切断阀联锁，
确保生产装置出现故障、运行异常时，将系统安全停止运行，以避免发生事故。自上
一轮评价以来一直有效运行。
6）亚油反应装置 SIS 系统
2022 年，根据《加强化工安全仪表系统管理的指导意见》（安监总管三〔2014〕
116 号）等相关文件的要求，企业委托天津市融安企业管理咨询有限公司对 8 号楼的
亚油反应装置开展了HAZOP 分析和SIL（安全完整性等级）定级（LOPA）分析，于
1 月份出具了《浙江九洲药业股份有限公司椒江岩头分公司格列齐特亚油生产工序安
